---
title: "Distillation of SOP/EBI/EN-016 — Pengoperasian dan Perawatan Sistem HVAC"
status: stale
folder: ENGINEERING
owner: "Riki Depano (Engineering SPV)"
version: 1
review_date: 
confidence: 
tags:
  - Decision Support/Diagnosis Kegagalan Hvac
  - Maintenance Types
  - Engineering/Permintaan Jasa Engineering
  - Hvac System
  - Engineering Responsibilities
  - SOP EN-016
notion_id: 371664a8-3e24-8196-b3d1-fd79e4f4127a
synced: 2026-09-07
---

﻿---
tags: ["deviation", "electrical", "hvac", "maintenance", "monitoring", "onboarding", "water-system"]
## LLM Summary
- System: HVAC
- Equipment: AHU, FCU, exhaust fan, chiller, pompa sirkulasi, cooling tower, HEPA filter
- Symptoms: [pengoperasian sistem HVAC, perawatan terjadwal, pemantauan parameter]
- Keywords: [HVAC, pengoperasian, perawatan, suhu, kelembaban, tekanan, GMP]
- Severity: N/A
**Summary**: Prosedur pengoperasian dan perawatan sistem Heating, Ventilation, Air Conditioning (HVAC) PT EBI mencakup AHU, FCU, exhaust fan, chiller, pompa sirkulasi, cooling tower, hot water generator, dan HEPA filter.
**Sources**: `SOP-EBI-EN-016.07 Pengoperasian Dan Perawatan Terhadap Sistem Ventilasi, Pemanas, Tata Udara.pdf`
**SOP Number**: SOP/EBI/EN-016
**Revision**: 07
**Effective Date**: —
**Prepared by**: Riki Depano (Engineering SPV)
**Reviewed by**: Purno Budi Kiswanto (Engineering Manager)
**Approved by**: Shandy (QA Manager)
**Last updated**: 2026-04-21
## Tujuan / Purpose
Memberikan petunjuk pengoperasian dan perawatan sistem HVAC agar sesuai standar PT EBI, mencakup:
- Air Handling Unit (AHU)
- Fan Coil Unit (FCU)
- Exhaust Fan
- Chiller Carrier Evergreen 23XRV
- Pompa sirkulasi air dingin, air pendingin, dan air panas
- Cooling Tower
- Hot Water Generator
- HEPA Filter
Menjaga sistem HVAC selalu beroperasi normal; menjaga partikel, suhu, aliran udara, pertukaran udara, tekanan, dan kelembaban sesuai standar GMP.
## Ruang Lingkup
Digunakan Departemen Engineering khususnya teknisi HVAC. Mencakup semua sistem HVAC di area Produksi, QA, QC, Warehouse & CUB.
## Tanggung Jawab
| Peran | Tanggung Jawab |
|---|---|
| Teknisi HVAC | Operasikan sistem sesuai kebutuhan; perawatan terjadwal; pemantauan harian; tindak lanjuti PJE dari departemen lain yang menyangkut HVAC; lapor deviasi ke Supervisor |
| Supervisor Engineering | Jadwal berkala; pastikan pelaksanaan; pastikan alat ukur terkalibrasi; training departemen lain; pastikan ketersediaan critical parts; koordinasi & lapor ke Manager jika ada kerusakan |
| Manager Engineering | Tentukan spare parts pengganti; koordinir penggantian/modifikasi/change control |
## Definisi
**Sistem Tata Udara**: sistem yang mengkondisikan lingkungan melalui pengendalian suhu, kelembaban nisbi, arah pergerakan udara, dan mutu udara — termasuk pengendalian partikel dan pembuangan kontaminan (vapors, fumes). AHU terdiri dari beberapa mesin/alat yang terintegrasi membentuk sistem tata udara.
## Parameter yang Dikontrol
- Jumlah partikel udara
- Suhu ruangan
- Aliran udara (air flow)
- Pertukaran udara (air changes per hour)
- Tekanan diferensial ruangan
- Kelembaban (RH)
## Konteks GMP
Sistem HVAC kritis untuk mendukung proses produksi farmasi steril. Semua parameter harus sesuai standar GMP yang berlaku.
## Related pages
- [[hvac-system]]
- [[decision-support/diagnosis-kegagalan-hvac]]
- [[maintenance-types]]
- [[engineering-responsibilities]]
- [[engineering/permintaan-jasa-engineering]]