# Boiler Leak Response

**Summary**: Decision-support flow for responding to suspected boiler, hot water generator, or heating-loop leakage while preserving safety, escalation discipline, and GMP impact awareness.

**Sources**: Derived from existing TechOps KM pages. Review against controlled SOPs before operational use.

**Last updated**: 2026-04-24

---

## Use Case

Use this page when an operator, technician, or supervisor observes water leakage, abnormal heat, steam-like discharge, pressure instability, unusual noise, or visible damage around heating equipment, utility piping, or related HVAC support equipment.

This page does not replace controlled SOPs. It routes the responder to existing source-summary, concept, and synthesis pages.

## Immediate Safety Check

1. Stop work near the leak if there is burn, electrical, slip, or pressure-release risk.
2. Keep personnel away from hot surfaces, standing water, and nearby electrical panels.
3. If water is near electrical equipment, treat the condition as an electrical isolation concern and consult [[electrical-system]] and [[penanganan-lampu-distribusi-listrik]].
4. Escalate immediately to Supervisor Engineering if the leak is large, hot, near production areas, or affects HVAC operation.

## Initial Diagnosis

| Observation | Likely Concern | Reference |
|---|---|---|
| Leak near HVAC heating loop or HWG | HVAC heating subsystem failure | [[hvac-system]], [[operasi-perawatan-hvac]] |
| Water near panels or control cabinets | Electrical safety risk | [[electrical-system]], [[synthesis-emergency-shutdown]] |
| HVAC parameter instability after leak | Environmental control impact | [[operasi-perawatan-bms-ems]], [[synthesis-daily-monitoring]] |
| Repeated recurrence after temporary repair | Maintenance or failure-mode pattern | [[maintenance-types]], [[penanganan-perbaikan-mesin]] |

## Response Flow

1. Confirm location and severity without entering an unsafe area.
2. Check whether the leak affects HVAC service, BMS/EMS readings, electrical panels, or production-area environmental conditions.
3. If there is immediate safety or equipment damage risk, follow emergency isolation principles in [[synthesis-emergency-shutdown]].
4. If production or classified-area conditions may be affected, inform Supervisor Engineering and coordinate with QA.
5. Record the issue through the applicable maintenance or service-request path referenced in [[pje-permintaan-jasa-engineering]] and [[penanganan-perbaikan-mesin]].
6. After repair, verify stable parameters through monitoring guidance in [[synthesis-daily-monitoring]].

## Escalation

| Condition | Escalate To |
|---|---|
| Leak creates burn, slip, or electrical hazard | Supervisor Engineering and HSSE/K3 |
| Leak affects classified production environment | Supervisor Engineering and QA |
| Leak requires shutdown or isolation | Supervisor Engineering, then Manager Engineering if needed |
| Spare part or vendor support is needed | Supervisor Engineering using [[spare-parts-management]] and [[pje-permintaan-jasa-engineering]] |

## Evidence to Capture

- Location and affected equipment.
- Photos if safe and allowed.
- BMS/EMS alarms or parameter trend changes.
- Whether production, warehouse, QA/QC, or CUB areas were affected.
- Temporary controls applied.
- Final corrective action and verification result.

## Related pages

- [[hvac-system]]
- [[operasi-perawatan-hvac]]
- [[operasi-perawatan-bms-ems]]
- [[electrical-system]]
- [[maintenance-types]]
- [[penanganan-perbaikan-mesin]]
- [[pje-permintaan-jasa-engineering]]
- [[spare-parts-management]]
- [[synthesis-emergency-shutdown]]
- [[synthesis-daily-monitoring]]
