---
tags: ["electrical", "emergency", "hvac", "maintenance"]
---

# Sistem Kelistrikan — Konsep & Komponen

##  LLM Summary
- System: Sistem Kelistrikan
- Equipment: Panel listrik, MDP, SDP, grounding, genset, UPS
- Symptoms: []
- Keywords: [kelistrikan, panel listrik, distribusi listrik, grounding, genset, UPS]
- Severity: N/A

**Summary**: Konsep teknis sistem distribusi listrik PT EBI meliputi sumber daya, panel distribusi, sistem grounding, standar regulasi, dan jadwal perawatan.

**Sources**: `SOP-EBI-EN-001.02 Penanganan dan Perawatan Terhadap Lampu Penerangan dan Sistem Penyaluran Tenaga Listrik.pdf`

**Last updated**: 2026-04-22

---

## Definisi

**Sistem Distribusi Listrik**: jaringan yang menyalurkan tenaga listrik dari sumber (PLN) ke seluruh beban di fasilitas PT EBI, meliputi tegangan menengah, tegangan rendah, sistem penerangan, dan grounding.

## Komponen Utama

| Komponen | Fungsi |
|---|---|
| Transformator Tegangan Menengah | Menurunkan tegangan dari jaringan PLN (20 kV) ke tegangan rendah (380/220 V) |
| Panel Tegangan Menengah | Proteksi dan pengalihan daya dari PLN sebelum transformator |
| Panel Distribusi Tegangan Rendah (MDP/SDP) | Mendistribusikan daya ke beban-beban spesifik per area |
| Genset / UPS | Sumber daya cadangan untuk beban kritis saat PLN padam |
| Sistem Grounding | Pengamanan dari tegangan berlebih dan kebocoran arus; menjaga keselamatan personel |
| Lampu Penerangan | Area produksi, koridor, area umum, dan penerangan darurat |
| Sistem Proteksi | MCB, MCCB, fuse, relay — proteksi dari overcurrent dan short circuit |

## Alur Distribusi Listrik

```
PLN (20 kV)
    ↓
Panel Tegangan Menengah
    ↓
Transformator (20 kV → 380/220 V)
    ↓
Main Distribution Panel (MDP)
    ↓
Sub Distribution Panel (SDP) per area
    ↓
Beban (mesin, lampu, HVAC, dsb.)
```

## Standar Referensi

| Standar | Keterangan |
|---|---|
| IEC (International Electrotechnical Commission) | Standar internasional untuk peralatan listrik |
| NEC (National Electrical Code) | Kode instalasi listrik |
| IEEE | Standar teknik elektro dan elektronika |
| Permenaker No. 12 Tahun 2015 | Keselamatan dan Kesehatan Kerja Listrik di Tempat Kerja |
| PUIL 2011 | Persyaratan Umum Instalasi Listrik Indonesia |

## Sistem Grounding

Grounding kritis untuk:
- Melindungi personel dari sengatan listrik
- Mencegah kerusakan peralatan akibat tegangan lebih
- Menstabilkan referensi tegangan sistem
- Mematuhi persyaratan PUIL 2011 dan Permenaker No. 12/2015

Inspeksi tahanan grounding dilakukan secara berkala menggunakan earth tester.

## Tanggung Jawab

| Peran | Persyaratan Kompetensi | Tanggung Jawab |
|---|---|---|
| Teknisi Listrik | Teknisi K3 Listrik (bersertifikat) | Inspeksi rutin, identifikasi hazard, perawatan, perbaikan |
| Ahli K3 Listrik | Ahli K3 Listrik (bersertifikat) | Pengawasan pekerjaan berisiko tinggi, audit sistem |
| Supervisor Engineering | — | Jadwal perawatan, pastikan kepatuhan standar, training teknisi |

## Jadwal Perawatan

| Frekuensi | Kegiatan |
|---|---|
| Harian | Pengecekan visual panel, indikator alarm, lampu penerangan |
| Mingguan | Pembersihan panel, pengecekan kondisi kabel terlihat |
| Bulanan | Thermography panel (infrared), pengecekan rating proteksi |
| Tahunan | Pengujian grounding, pengujian kapasitas genset/UPS, kalibrasi alat ukur |

## Risiko Utama

- **Kebakaran listrik**: akibat overload, loose connection, atau isolasi rusak
- **Sengatan listrik**: akibat grounding tidak memadai atau kegagalan proteksi
- **Gangguan produksi**: pemadaman daya yang tidak terencana
- **Kerusakan peralatan**: tegangan tidak stabil atau surge

## Related pages

- [[engineering/lampu-dan-distribusi-listrik]]
- [[maintenance-types]]
- [[engineering-responsibilities]]
- [[engineering/monitoring-harian-engineering]]
- [[engineering/emergency-shutdown]]